<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>防爆電氣設備｜職安主題整理</title>
<meta name="description" content="職業安全衛生設施規則 §177 系列防爆電氣設備：危險區域劃分、氣體 9 種＋粉塵 2 種保護型式、CNS／IEC 對照、設備群組、溫度等級、EPL 與銘牌判讀。">
<link rel="stylesheet" href="../assets/site.css">
<script src="../assets/topic-relations.js" defer></script></head>
<body>
<div class="wrap">

  <a class="backlink" href="../index.html">← 回主題總覽</a>

  <p class="eyebrow">職業安全衛生設施規則 · 第八章</p>
  <h1>防爆電氣設備</h1>
  <p class="lede">
    先分<strong>氣體 or 粉塵</strong> → 定<strong>危險區域</strong> → 選<strong>保護型式・設備群組・溫度等級・EPL</strong> → 查<strong>銘牌</strong>。
    本頁對應設施規則 <strong>§177／§177-1／§177-2／§177-3</strong>，並整合勞動部職安署
    <a href="https://www.osha.gov.tw/media/eahjly4l/1130126%E4%BA%8B%E6%A5%AD%E5%96%AE%E4%BD%8D%E7%88%86%E7%82%B8%E6%80%A7%E5%8D%B1%E9%9A%AA%E5%8D%80%E5%9F%9F%E4%B9%8B%E9%98%B2%E7%88%86%E9%9B%BB%E6%B0%A3%E8%A8%AD%E5%82%99%E8%A8%AD%E7%BD%AE%E4%BD%9C%E6%A5%AD%E6%8C%87%E5%BC%95-%E7%99%BC%E6%96%87%E7%89%88.pdf?mediaDL=true" target="_blank" rel="noopener">《事業單位爆炸性危險區域之防爆電氣設備設置作業指引》</a>。
  </p>

  <div class="meta-grid">
    <div class="meta-card">
      <span class="k">主要法條</span>
      <div class="v">§177 Ⅰ 三 <small>設施規則</small></div>
    </div>
    <div class="meta-card">
      <span class="k">§177 系列最近異動</span>
      <div class="v">108.04.30 <small>其後未再修正</small></div>
    </div>
    <div class="meta-card">
      <span class="k">設備標準</span>
      <div class="v">氣體 CNS 3376 <small>粉塵再加 CNS 15591</small></div>
    </div>
    <div class="meta-card">
      <span class="k">保護型式</span>
      <div class="v">氣體 9 ＋ 粉塵 2</div>
    </div>
  </div>

  <div class="callout danger">
    <div class="callout-title">⚠️ 條文易錯提醒</div>
    <p>防爆電氣設備規定在 <strong>第八章「爆炸、火災及腐蝕、洩漏之防止」（§177 系列）</strong>，
    <strong>不是 §277／§278</strong>——§277 是「個人防護具供給及管理」，屬第十一章 防護具。</p>
  </div>

  <div class="callout">
    <div class="callout-title">📅 §177 系列的修法時間軸</div>
    <p><strong>本主題的條文不在 115.06.30 那波修正之列</strong>——設施規則雖於 115.06.30 修正、115.07.01 施行，
    但異動的是 §21-3、§57、§116、§163、§179-1、§185-1～185-4、§186（刪除）、§293、§295、§299-1、§324-3、§325-1、§326-1、§328，<strong>未涉及 §177 系列</strong>。</p>
    <div class="table-scroll" style="margin-top:.6rem">
      <table style="min-width:0">
        <thead><tr><th>條文</th><th>異動</th><th>日期（民國）</th></tr></thead>
        <tbody>
          <tr><td><strong>§177-1</strong> 爆燃性粉塵</td><td>增訂</td><td>93.10.20</td></tr>
          <tr><td><strong>§177-3</strong> 使用前檢查</td><td>增訂</td><td>108.04.30</td></tr>
          <tr><td><strong>§177-2</strong> 合格品</td><td>增訂／修正</td><td>最晚 108.04.30 定案<sup>※</sup></td></tr>
          <tr><td><strong>§177</strong> 本條</td><td>最近修正</td><td>108.04.30<sup>※</sup></td></tr>
        </tbody>
      </table>
    </div>
    <p style="margin-top:.5rem"><small>※ §177 與 §177-2 的確切異動次別，全國法規資料庫與勞動部法令查詢系統之沿革記載略有出入（96.02.14 或 108.04.30），
    但兩者一致顯示 <strong>108.04.30 之後未再異動</strong>。需引用確切次別時請逕查沿革原文。</small></p>
    <p style="margin-top:.4rem">📌 換言之，<strong>防爆電氣設備的法條已穩定逾七年</strong>；近年的變動集中在<strong>技術標準（CNS 3376／CNS 15591）</strong>與 <strong>113.01.26 職安署作業指引</strong>，而非條文本身。</p>
  </div>

  <!-- tabs -->
  <div class="tab-strip" role="tablist">
    <button class="tab-button active" role="tab" data-tab="t1"><b>① 法規依據</b><span>§177 系列四條</span></button>
    <button class="tab-button" role="tab" data-tab="t2"><b>② 危險區域</b><span>0/1/2・20/21/22</span></button>
    <button class="tab-button" role="tab" data-tab="t3"><b>③ 保護型式</b><span>氣體 9 ＋ 粉塵 2</span></button>
    <button class="tab-button" role="tab" data-tab="t4"><b>④ 群組・溫度・EPL</b><span>II／III・T1–T6</span></button>
    <button class="tab-button" role="tab" data-tab="t5"><b>⑤ 銘牌判讀</b><span>氣體式・粉塵式</span></button>
    <button class="tab-button" role="tab" data-tab="t6"><b>⑥ 選用原則</b><span>四項匹配</span></button>
    <button class="tab-button" role="tab" data-tab="t7"><b>⑦ 安裝與檢查</b><span>實務數字・每月檢查</span></button>
    <button class="tab-button" role="tab" data-tab="t8"><b>⑧ 考點總整理</b><span>速記＋陷阱</span></button>
  </div>

  <!-- ① 法規依據 -->
  <section class="tab-page active" id="t1">
    <div class="panel">
      <h2>一、法規依據</h2>
      <div class="table-scroll">
        <table>
          <thead><tr><th>條文</th><th>規定內容</th></tr></thead>
          <tbody>
            <tr>
              <td><span class="pill dark">§177 Ⅰ 三</span></td>
              <td>作業場所有<strong>易燃液體之蒸氣、可燃性氣體</strong>或<strong>（爆燃性粉塵以外之）可燃性粉塵</strong>滯留而有爆炸、火災之虞者，除通風、換氣、除塵外，使用之電氣機械、器具或設備應具有<strong>適合於其設置場所危險區域劃分使用之防爆性能構造</strong>。<br>
              <small>同條另定：作業前應指定專人測定濃度；達<strong>爆炸下限 30%</strong> 以上應即刻使勞工退避並停止使用煙火。</small></td>
            </tr>
            <tr>
              <td><span class="pill">§177 Ⅱ</span></td>
              <td>「電氣機械、器具或設備」之定義＝<strong>電動機、變壓器、連接裝置、開關、分電盤、配電盤</strong>等電流流通之機械器具設備，及非屬配線或移動電線之其他類似設備。</td>
            </tr>
            <tr>
              <td><span class="pill rust">§177-1</span></td>
              <td>有<strong>爆燃性粉塵</strong>存在而有爆炸、火災之虞之場所，使用之電氣機械、器具或設備應具有適合於其設置場所危險區域劃分使用之防爆性能構造。</td>
            </tr>
            <tr>
              <td><span class="pill rust">§177-2</span></td>
              <td>前二條所定應有防爆性能構造者，於中央主管機關公告後<strong>新安裝或換裝</strong>者，應使用符合中央主管機關<strong>指定之國家標準（CNS）、國際標準（IEC）或團體標準</strong>之<strong>合格品</strong>。<br>
              合格品＝符合<strong>職安法 §7</strong> 規定並<strong>張貼安全標示</strong>者。</td>
            </tr>
            <tr>
              <td><span class="pill rust">§177-3</span></td>
              <td>具防爆性能構造之<strong>移動式或攜帶式</strong>電氣機械、器具、設備，應於<strong>每次使用前</strong>檢查外部結構狀況、連接之移動電線情況及防爆結構與移動電線連接狀態；遇有損壞應即修復。</td>
            </tr>
            <tr>
              <td><span class="pill teal">機械設備器具<br>安全標準 §110、§111</span></td>
              <td>防爆電氣設備之性能、構造、試驗、標示及危險區域劃分應符合之標準：<br>
              ・<strong>氣體類</strong>→ CNS 3376 系列、IEC 60079 系列<br>
              ・<strong>粉塵類</strong>→ CNS 3376、<strong>CNS 15591 系列</strong>、IEC 60079 系列</td>
            </tr>
            <tr>
              <td><span class="pill teal">管理辦法<br>§31-1、§79</span></td>
              <td>廠內特殊場所之防爆電氣機械、器具或設備，應研擬自動檢查計畫，<strong>每月定期實施檢查一次</strong>（記錄依 §80／§81／§83 保存 <strong>3 年</strong>）。</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="callout warn">
        <div class="callout-title">§177 系列三條的義務區分（最易混淆）</div>
        <ul>
          <li><strong>§177 Ⅰ三</strong>管的是「蒸氣／可燃性氣體／<u>爆燃性粉塵以外</u>之可燃性粉塵」；<strong>§177-1</strong> 才是<u>爆燃性粉塵</u>。</li>
          <li><strong>§177-2</strong> 只在「<u>新安裝或換裝</u>」時要求合格品，非既有設備全面更換。</li>
          <li><strong>§177-3</strong> 只針對「<u>移動式／攜帶式</u>」，頻率是「<u>每次使用前</u>」；固定式的<u>每月</u>定期檢查在<strong>管理辦法 §31-1</strong>，兩者不同法源、不要混。</li>
        </ul>
      </div>

      <h3>§177-2「合格品」的兩條路徑</h3>
      <div class="grid-2">
        <div class="card accent">
          <div class="card-title">路徑一：型式檢定 <span class="pill">101.01.01 起</span></div>
          <p><strong>防爆燈具、防爆電動機、防爆開關（箱）</strong>於 101 年 1 月 1 日以後新安裝或換裝者，應使用經勞動部認可檢定機構實施<strong>型式檢定合格</strong>，且張貼<strong>型式檢定合格標章</strong>之合格品。</p>
        </div>
        <div class="card accent">
          <div class="card-title">路徑二：安全標示 <span class="pill">104.01.01 起</span></div>
          <p>國內產製運出廠場或國外輸入時間於 104 年 1 月 1 日以後者，應依<strong>職安法 §7</strong> 及附屬法規，確認符合指定安全標準、完成<strong>資訊申報網站登錄</strong>（取得登錄完成通知書），並於本體張貼<strong>安全標示</strong>。</p>
        </div>
      </div>

      <h3>四階段流程與各階段依據標準</h3>
      <div class="table-scroll">
        <table>
          <thead><tr><th>階段</th><th>依據</th></tr></thead>
          <tbody>
            <tr><td><strong>① 危險區域劃分</strong></td><td>用戶用電設備裝置規則；<strong>CNS 3376-10</strong> 或 <strong>IEC 60079-10</strong> 系列</td></tr>
            <tr><td><strong>② 防爆電氣設備選用</strong></td><td>用戶用電設備裝置規則；職業安全衛生設施規則；<strong>CNS 3376-14</strong> 或 <strong>IEC 60079-14</strong></td></tr>
            <tr><td><strong>③ 設備及配線安裝</strong></td><td><strong>CNS 3376-14</strong> 或 <strong>IEC 60079-14</strong>；用戶用電設備裝置規則</td></tr>
            <tr><td><strong>④ 檢查與維護</strong></td><td>職業安全衛生設施規則；職業安全衛生管理辦法；可參考 <strong>CNS 3376-17</strong> 表 1 檢查計畫表</td></tr>
          </tbody>
        </table>
      </div>

      <div class="callout">
        <div class="callout-title">指引適用範圍</div>
        <p>本指引適用於 <strong>107 年 7 月 17 日以後</strong>取得建築許可之新建工程（用戶用電設備裝置規則 §293），且該作業場所存在易燃液體之蒸氣、可燃性氣體、可燃性粉塵或爆燃性粉塵滯留而有火災爆炸之虞者。指引屬<strong>行政指導</strong>，非強制罰則。</p>
      </div>
    </div>
  </section>

  <!-- ② 危險區域 -->
  <section class="tab-page" id="t2">
    <div class="panel">
      <h2>危險區域劃分之標準依據</h2>
      <div class="table-scroll">
        <table>
          <thead><tr><th>可燃性物質分類</th><th>危險等級（區）</th><th>標準</th></tr></thead>
          <tbody>
            <tr><td><strong>氣體</strong></td><td><span class="pill red">0</span> <span class="pill rust">1</span> <span class="pill teal">2</span></td><td>CNS 3376-10<br>IEC 60079-10-1</td></tr>
            <tr><td><strong>粉塵</strong></td><td><span class="pill red">20</span> <span class="pill rust">21</span> <span class="pill teal">22</span></td><td>CNS 3376-10-2<br>IEC 60079-10-2</td></tr>
          </tbody>
        </table>
      </div>
      <div class="callout warn">
        <div class="callout-title">別搞混兩組 CNS 編號</div>
        <p><strong>劃分區域</strong>用 CNS 3376-10／-10-2（IEC 60079-10-1／-10-2）；<strong>設備本身</strong>粉塵類才另加 <strong>CNS 15591 系列</strong>。</p>
      </div>
    </div>

    <div class="grid-2">
      <div class="panel">
        <h2>氣體危險區域（0／1／2）</h2>
        <div class="callout" style="margin-top:0">
          <div class="callout-title">口訣：0 連續、1 可能、2 少短</div>
        </div>
        <div class="card hot" style="margin-bottom:.7rem">
          <div class="card-title">Zone 0 <span class="pill red">連續</span></div>
          <p>爆炸性氣體環境<strong>連續存在</strong>或<strong>長期存在</strong>之場所。</p>
          <p>典型：儲槽內部、通風不良之封閉容器內。</p>
        </div>
        <div class="card warm" style="margin-bottom:.7rem">
          <div class="card-title">Zone 1 <span class="pill rust">可能</span></div>
          <p>爆炸性氣體環境在<strong>正常操作下可能存在</strong>之場所。</p>
          <p>典型：儲槽通氣孔附近、泵浦區。</p>
        </div>
        <div class="card accent">
          <div class="card-title">Zone 2 <span class="pill teal">少・短</span></div>
          <p>正常操作下<strong>不太可能發生</strong>；若發生也只是<strong>偶爾且短時間</strong>存在之場所。</p>
          <p>典型：管線法蘭附近、Zone 1 外圍。</p>
        </div>
      </div>

      <div class="panel">
        <h2>粉塵危險區域（20／21／22）</h2>
        <div class="callout" style="margin-top:0">
          <div class="callout-title">口訣：20 連久常、21 正常有時、22 少短</div>
        </div>
        <div class="card hot" style="margin-bottom:.7rem">
          <div class="card-title">Zone 20 <span class="pill red">連續／長時間／經常</span></div>
          <p>可燃性粉塵雲形成之爆炸性環境<strong>連續存在、長時間存在或經常存在</strong>之場所。</p>
          <p>典型：粉塵收集容器內部。</p>
        </div>
        <div class="card warm" style="margin-bottom:.7rem">
          <div class="card-title">Zone 21 <span class="pill rust">正常作業下有時</span></div>
          <p>可燃性粉塵雲形成之爆炸性環境在<strong>正常作業下有時可能發生</strong>之場所。</p>
          <p>典型：袋裝粉料作業區。</p>
        </div>
        <div class="card accent">
          <div class="card-title">Zone 22 <span class="pill teal">不可能／短時間</span></div>
          <p>正常作業下<strong>不可能發生</strong>；縱使存在也只是<strong>短時間</strong>之場所。</p>
          <p>典型：Zone 21 外圍。</p>
        </div>
      </div>
    </div>

    <div class="panel">
      <h2>用詞定義（指引 參、用詞定義）</h2>
      <div class="grid-2">
        <div class="card">
          <div class="card-title">易燃液體</div>
          <p>閃火點<strong>未滿攝氏 65 度</strong>之物質。</p>
        </div>
        <div class="card">
          <div class="card-title">可燃性氣體</div>
          <p>氫、乙炔、乙烯、甲烷、乙烷、丙烷、丁烷；<strong>爆炸下限 10% 以下</strong>或<strong>爆炸上下限之差 20% 以上</strong>之氣體；及其他於一大氣壓、攝氏 15 度時具可燃性之氣體。</p>
        </div>
        <div class="card">
          <div class="card-title">可燃性粉塵</div>
          <p>大氣壓力及正常溫度下，能在空氣中燃燒或發光發熱，並可能與空氣形成爆炸性混合物之<strong>粉塵、纖維或飛絮</strong>。</p>
        </div>
        <div class="card hot">
          <div class="card-title">爆燃性粉塵</div>
          <p>在<strong>氧氣含量較少之空氣中或二氧化碳中依然會起火</strong>，且在浮游狀態下會引起激烈爆炸之<strong>金屬粉塵</strong>。</p>
        </div>
      </div>
      <div class="callout danger">
        <div class="callout-title">可燃性 vs 爆燃性 粉塵</div>
        <p>兩者條號不同：<strong>可燃性粉塵 → §177 Ⅰ三</strong>；<strong>爆燃性粉塵 → §177-1</strong>。
        爆燃性粉塵的特徵是「<u>缺氧或 CO₂ 中仍會起火</u>」的<u>金屬</u>粉塵，危險性更高。</p>
      </div>
    </div>
  </section>

  <!-- ③ 保護型式 -->
  <section class="tab-page" id="t3">
    <div class="panel">
      <h2>A 區：氣體環境保護型式（9 種）</h2>
      <div class="callout" style="margin-top:0">
        <div class="callout-title">口訣：耐 d、油 o、壓 p、增 e、本 i、填 q、模 m、特 s、保 n</div>
      </div>
      <div class="table-scroll">
        <table>
          <thead><tr><th>代號</th><th>名稱</th><th>適用 Zone</th><th>原理</th><th>CNS／IEC</th></tr></thead>
          <tbody>
            <tr><td><span class="pill red">d</span></td><td><strong>耐壓</strong>防爆構造<br><small>隔爆型</small></td><td><span class="no">0 ✗</span>　<strong class="yes">1、2 ✓</strong></td><td>殼內爆炸也耐得住，<strong>火焰不外穿</strong>，不引燃外部氣體</td><td>CNS 3376-1<br>IEC 60079-1</td></tr>
            <tr><td><span class="pill">o</span></td><td><strong>油浸</strong>防爆構造</td><td><span class="no">0 ✗</span>　<strong class="yes">1、2 ✓</strong></td><td>浸在絕緣油中，散熱又隔離，電弧不接觸爆炸性氣體</td><td>CNS 3376-6<br>IEC 60079-6</td></tr>
            <tr><td><span class="pill">p</span></td><td><strong>正壓</strong>防爆構造</td><td><span class="no">0 ✗</span>　<strong class="yes">1、2 ✓</strong></td><td>灌入較高壓之潔淨／不燃氣體，維持殼內正壓防外氣進入</td><td>CNS 3376-2<br>IEC 60079-2</td></tr>
            <tr><td><span class="pill">e</span></td><td><strong>增加安全</strong>防爆構造</td><td><span class="no">0 ✗</span>　<strong class="yes">1、2 ✓</strong></td><td>加強安全設計，正常運轉不產生火花或高溫</td><td>CNS 3376-7<br>IEC 60079-7</td></tr>
            <tr><td><span class="pill">i</span></td><td><strong>本質安全</strong>防爆構造</td><td><strong class="yes">0、1、2 ✓</strong><br><small>ia→0／ib→1／ic→2</small></td><td>限制電路能量，<strong>能量低到不足以引爆</strong><br><small>等級：ia（兩個故障仍安全）／ib（一個故障）／ic</small></td><td>CNS 3376-11<br>IEC 60079-11</td></tr>
            <tr><td><span class="pill">q</span></td><td><strong>填粉</strong>防爆構造</td><td><span class="no">0 ✗</span>　<strong class="yes">1、2 ✓</strong></td><td>內填細砂等，隔離可燃物與電弧、熱能</td><td>CNS 3376-5<br>IEC 60079-5</td></tr>
            <tr><td><span class="pill">m</span></td><td><strong>模鑄</strong>防爆構造</td><td><strong class="yes">1、2 ✓</strong><br><small>ma 級可達 0 區</small></td><td>危險零件封在樹脂／複合物中，點火源不接觸爆炸性氣體</td><td>CNS 3376-18<br>IEC 60079-18</td></tr>
            <tr><td><span class="pill">s</span></td><td><strong>特殊</strong>防爆構造</td><td><small>依個案試驗<br>結果認定</small></td><td>其他特殊設計，經<strong>試驗確認</strong>安全</td><td>—</td></tr>
            <tr><td><span class="pill teal">n</span></td><td><strong>保護型式</strong>防爆構造<br><small>無火花型</small></td><td><span class="no">0、1 ✗</span>　<strong class="yes">僅 2 ✓</strong></td><td>正常運轉不引燃，降低故障引燃機率（不作保護故障考慮）</td><td>CNS 3376-15<br>IEC 60079-15</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <div class="panel">
      <h2>B 區：粉塵環境保護型式（2 種）</h2>
      <div class="callout" style="margin-top:0">
        <div class="callout-title">口訣：粉 pD、封 tD　｜　粉塵類設備標準＝<strong>CNS 15591 系列</strong></div>
      </div>
      <div class="grid-2">
        <div class="card warm">
          <div class="card-title">pD <span class="pill rust">粉塵正壓保護</span></div>
          <p><strong>內壓大於外界</strong>，防粉塵（或粉塵混合氣）侵入殼內。</p>
          <p><small>CNS 15591-4／IEC 61241-4　<em>（新版 IEC 併入 60079-2「p」）</em></small></p>
        </div>
        <div class="card warm">
          <div class="card-title">tD <span class="pill rust">粉塵封閉體保護</span></div>
          <p>以<strong>外殼封閉</strong>防粉塵進入，<strong>並限制表面溫度</strong>。</p>
          <p><small>CNS 15591-1／IEC 61241-1　<em>（新版 IEC 為 60079-31「t」，標示作 ta／tb／tc）</em></small></p>
        </div>
      </div>
      <div class="callout danger">
        <div class="callout-title">粉塵的兩層防護邏輯</div>
        <p>粉塵爆炸的點火源不只電弧，還有<strong>設備表面積塵後的悶燒</strong>。所以 tD 除了「擋粉塵進入」外，<strong>一定要同時限制表面溫度</strong>——這是粉塵型與氣體型最大的觀念差異。</p>
      </div>
    </div>

    <div class="panel">
      <h2>保護型式 × Zone 適用對照</h2>
      <h3>氣體環境</h3>
      <div class="ladder">
        <div class="rung z0">
          <span class="zone">Zone 0</span>
          <span class="types"><span class="pill red">ia</span><span class="pill red">ma</span></span>
          <span style="color:var(--ink-faint);font-size:.85rem">其餘型式（含 <strong>d</strong>）皆不適用</span>
        </div>
        <div class="rung z1">
          <span class="zone">Zone 1</span>
          <span class="types">
            <span class="pill rust">ia</span><span class="pill rust">ib</span><span class="pill red">d</span>
            <span class="pill rust">e</span><span class="pill rust">p</span><span class="pill rust">q</span>
            <span class="pill rust">m</span><span class="pill rust">o</span>
          </span>
          <span style="color:var(--ink-faint);font-size:.85rem"><strong>n ✗</strong></span>
        </div>
        <div class="rung z2">
          <span class="zone">Zone 2</span>
          <span class="types">
            <span class="pill teal">ia</span><span class="pill teal">ib</span><span class="pill red">d</span>
            <span class="pill teal">e</span><span class="pill teal">p</span><span class="pill teal">q</span>
            <span class="pill teal">m</span><span class="pill teal">o</span><span class="pill teal">n</span>
          </span>
          <span style="color:var(--ink-faint);font-size:.85rem">全部可用</span>
        </div>
      </div>

      <h3>粉塵環境</h3>
      <div class="ladder">
        <div class="rung z0">
          <span class="zone">Zone 20</span>
          <span class="types"><span class="pill red">tD（ta 級）</span></span>
          <span style="color:var(--ink-faint);font-size:.85rem">對應 EPL <strong>Da</strong></span>
        </div>
        <div class="rung z1">
          <span class="zone">Zone 21</span>
          <span class="types"><span class="pill rust">tD（tb 級）</span><span class="pill rust">pD</span></span>
          <span style="color:var(--ink-faint);font-size:.85rem">對應 EPL <strong>Db</strong></span>
        </div>
        <div class="rung z2">
          <span class="zone">Zone 22</span>
          <span class="types"><span class="pill teal">tD（tc 級）</span><span class="pill teal">pD</span></span>
          <span style="color:var(--ink-faint);font-size:.85rem">對應 EPL <strong>Dc</strong></span>
        </div>
      </div>

      <div class="callout danger">
        <div class="callout-title">🎯 關鍵記憶：三個一定要記的 Zone 限制</div>
        <ul>
          <li><strong>Zone 0 只能用 ia</strong>（本質安全 a 級）——要求<u>兩個故障</u>仍安全。<strong>d 型不適用 Zone 0</strong>。</li>
          <li><strong>n 型只能用 Zone 2</strong>——不考慮保護故障，保護程度最低。</li>
          <li><strong>d 型（耐壓防爆）＝ Zone 1、Zone 2</strong>——最常見的型式，但<u>進不了 Zone 0</u>。</li>
        </ul>
      </div>

      <div class="callout warn">
        <div class="callout-title">為什麼 d 型不能用在 Zone 0？</div>
        <p>耐壓防爆的原理是「<strong>允許殼內爆炸，但不讓火焰傳出去</strong>」——也就是<u>承認內部會著火</u>。
        Zone 0 是爆炸性氣體<strong>連續存在</strong>的場所，不容許任何點火可能，因此只接受「<strong>連能量都不足以引爆</strong>」的本質安全 ia。</p>
      </div>
    </div>

    <div class="panel">
      <h2>CNS／IEC 標準編號對照（常考連連看）</h2>
      <div class="table-scroll">
        <table>
          <thead><tr><th>#</th><th>保護型式</th><th>CNS</th><th>IEC</th></tr></thead>
          <tbody>
            <tr><td>1</td><td><strong>耐壓防爆外殼 d</strong></td><td><strong>CNS 3376-1</strong></td><td>IEC 60079-1</td></tr>
            <tr><td>2</td><td>正壓外殼 p</td><td>CNS 3376-2</td><td>IEC 60079-2</td></tr>
            <tr><td>3</td><td>填粉 q</td><td>CNS 3376-5</td><td>IEC 60079-5</td></tr>
            <tr><td>4</td><td>油浸 o</td><td>CNS 3376-6</td><td>IEC 60079-6</td></tr>
            <tr><td>5</td><td>增加安全 e</td><td>CNS 3376-7</td><td>IEC 60079-7</td></tr>
            <tr><td>6</td><td>本質安全 i</td><td>CNS 3376-11</td><td>IEC 60079-11</td></tr>
            <tr><td>7</td><td>保護型式 n</td><td>CNS 3376-15</td><td>IEC 60079-15</td></tr>
            <tr><td>8</td><td>模鑄防爆 m</td><td>CNS 3376-18</td><td>IEC 60079-18</td></tr>
            <tr><td>9</td><td>粉塵封閉體 tD</td><td><strong>CNS 15591-1</strong></td><td>IEC 61241-1</td></tr>
            <tr><td>10</td><td>粉塵正壓 pD</td><td><strong>CNS 15591-4</strong></td><td>IEC 61241-4</td></tr>
          </tbody>
        </table>
      </div>
      <div class="callout danger">
        <div class="callout-title">🎯 最常考的陷阱：CNS 3376-1</div>
        <p><strong>CNS 3376-1 ＝ 耐壓防爆外殼「d」</strong>。<br>
        不是 p（那是 -2）、不是 e（那是 -7）、不是 i（那是 -11）。<strong>「3376-1 先想到 d」</strong>。</p>
      </div>
      <div class="callout warn">
        <div class="callout-title">系列層級的記法</div>
        <ul>
          <li><strong>CNS 3376 系列</strong>＝氣體環境（＝IEC 60079 系列）</li>
          <li><strong>CNS 15591 系列</strong>＝粉塵環境（＝IEC 61241 系列）</li>
          <li>另記兩個「非保護型式」的編號：<strong>-10 劃分區域</strong>、<strong>-14 安裝</strong>、<strong>-17 檢查</strong></li>
        </ul>
      </div>
    </div>
  </section>

  <!-- ④ 群組・溫度・EPL -->
  <section class="tab-page" id="t4">
    <div class="grid-2">
      <div class="panel">
        <h2>設備群組（Group）</h2>
        <h3>第 I 類／第 II 類（氣體）</h3>
        <div class="table-scroll">
          <table style="min-width:0">
            <thead><tr><th>群組</th><th>代表氣體</th><th>危險</th></tr></thead>
            <tbody>
              <tr><td><span class="pill">I</span></td><td>甲烷（礦坑專用）</td><td>—</td></tr>
              <tr><td><span class="pill teal">IIA</span></td><td>丙烷、乙烷、甲醇、丙酮</td><td>低</td></tr>
              <tr><td><span class="pill rust">IIB</span></td><td>乙烯、乙醚、城市煤氣</td><td>中</td></tr>
              <tr><td><span class="pill red">IIC</span></td><td>氫氣（H₂）、乙炔（C₂H₂）</td><td><strong>最高</strong></td></tr>
            </tbody>
          </table>
        </div>

        <h3>第 III 類（粉塵）</h3>
        <div class="table-scroll">
          <table style="min-width:0">
            <thead><tr><th>群組</th><th>對象</th></tr></thead>
            <tbody>
              <tr><td><span class="pill teal">IIIA</span></td><td>可燃性<strong>飛絮</strong></td></tr>
              <tr><td><span class="pill rust">IIIB</span></td><td><strong>非導電性</strong>粉塵</td></tr>
              <tr><td><span class="pill red">IIIC</span></td><td><strong>導電性</strong>粉塵（最嚴）</td></tr>
            </tbody>
          </table>
        </div>

        <div class="callout">
          <div class="callout-title">向上相容原則</div>
          <p><strong>IIC</strong> 設備可用於 IIC／IIB／IIA；<strong>IIB</strong> 只能用於 IIB／IIA；<strong>IIA</strong> 只能用於 IIA。</p>
          <p>粉塵同理：<strong>IIIC ⊃ IIIB ⊃ IIIA</strong>。</p>
          <p><small>亦即設備等級<strong>高於或等於</strong>現場需求即可，反之不行。</small></p>
        </div>
      </div>

      <div class="panel">
        <h2>溫度等級（T1～T6）</h2>
        <div class="table-scroll">
          <table style="min-width:0">
            <thead><tr><th>等級</th><th>最高表面溫度</th><th>說明</th></tr></thead>
            <tbody>
              <tr><td><span class="pill red">T1</span></td><td><strong>450 °C</strong></td><td>最寬鬆</td></tr>
              <tr><td><span class="pill">T2</span></td><td><strong>300 °C</strong></td><td></td></tr>
              <tr><td><span class="pill">T3</span></td><td><strong>200 °C</strong></td><td></td></tr>
              <tr><td><span class="pill rust">T4</span></td><td><strong>135 °C</strong></td><td>常考</td></tr>
              <tr><td><span class="pill">T5</span></td><td><strong>100 °C</strong></td><td></td></tr>
              <tr><td><span class="pill red">T6</span></td><td><strong>85 °C</strong></td><td><strong>最嚴格</strong></td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout warn">
          <div class="callout-title">重點提醒</div>
          <p><strong>300～450 °C ⇒ IEC 代號 T1</strong>（落在哪一級，看它<u>不超過</u>哪個上限）。</p>
          <p>數字越大越嚴格：T6（85 °C）＜ T1（450 °C）。選用時設備表面最高溫度須<strong>低於</strong>現場可燃物之<strong>引燃溫度（AIT）</strong>。</p>
        </div>
        <div class="callout">
          <div class="callout-title">粉塵不用 T 級，直接標實際溫度</div>
          <p>粉塵設備銘牌常見寫法為 <code>T130°C</code>，直接標最高表面溫度，而非 T1～T6。</p>
        </div>
      </div>
    </div>

    <div class="panel">
      <h2>設備保護等級（EPL）</h2>
      <div class="grid-3">
        <div class="card hot"><div class="card-title">Ga <span class="pill red">Zone 0</span></div><p>氣體，極高保護（兩個獨立故障仍安全）</p></div>
        <div class="card warm"><div class="card-title">Gb <span class="pill rust">Zone 1</span></div><p>氣體，高保護</p></div>
        <div class="card accent"><div class="card-title">Gc <span class="pill teal">Zone 2</span></div><p>氣體，增強保護</p></div>
        <div class="card hot"><div class="card-title">Da <span class="pill red">Zone 20</span></div><p>粉塵，極高保護</p></div>
        <div class="card warm"><div class="card-title">Db <span class="pill rust">Zone 21</span></div><p>粉塵，高保護</p></div>
        <div class="card accent"><div class="card-title">Dc <span class="pill teal">Zone 22</span></div><p>粉塵，增強保護</p></div>
      </div>
      <div class="callout">
        <div class="callout-title">記法</div>
        <p><strong>G</strong>as／<strong>D</strong>ust ＋ <strong>a</strong>（Zone 0／20）→ <strong>b</strong>（Zone 1／21）→ <strong>c</strong>（Zone 2／22）。</p>
      </div>
    </div>
  </section>

  <!-- ⑤ 銘牌 -->
  <section class="tab-page" id="t5">
    <div class="panel">
      <h2>氣體型防爆標示</h2>
      <div class="marking">
        <div class="mark-part"><div class="sym">Ex</div><div class="lbl">① 防爆代號</div><div class="desc">Explosion-proof</div></div>
        <div class="mark-part"><div class="sym">d</div><div class="lbl">② 保護型式</div><div class="desc">耐壓防爆構造</div></div>
        <div class="mark-part"><div class="sym">IIB</div><div class="lbl">③ 設備群組</div><div class="desc">適用乙烯等 IIB 環境</div></div>
        <div class="mark-part"><div class="sym">T4</div><div class="lbl">④ 溫度等級</div><div class="desc">表面溫度 ≤ 135 °C</div></div>
        <div class="mark-part"><div class="sym">Gb</div><div class="lbl">⑤ 保護位準 EPL</div><div class="desc">適用 Zone 1</div></div>
      </div>
      <div class="callout warn">
        <div class="callout-title">考題常問：標示各代碼代表什麼</div>
        <p>五碼順序固定：<strong>Ex → 保護型式 → 設備群組 → 溫度等級 → EPL</strong>。缺任一項即無法完整判斷適用性。</p>
      </div>
    </div>

    <div class="panel">
      <h2>粉塵型防爆標示</h2>
      <div class="marking">
        <div class="mark-part"><div class="sym">Ex</div><div class="lbl">① 防爆代號</div><div class="desc">Explosion-proof</div></div>
        <div class="mark-part"><div class="sym">tb</div><div class="lbl">② 保護型式</div><div class="desc">封閉體保護 t（等級 b）</div></div>
        <div class="mark-part"><div class="sym">IIIC</div><div class="lbl">③ 設備群組</div><div class="desc">導電性粉塵</div></div>
        <div class="mark-part"><div class="sym">T130°C</div><div class="lbl">④ 最高表面溫度</div><div class="desc">直接標溫度，非 T 級</div></div>
        <div class="mark-part"><div class="sym">Db</div><div class="lbl">⑤ 保護位準 EPL</div><div class="desc">適用 Zone 21</div></div>
      </div>
      <div class="callout">
        <div class="callout-title">實物範例（指引 圖 4）</div>
        <p>官方指引所附合格設備照片標示為 <code>Ex db IIB T4 Gb X</code> 與 <code>Ex tb IIIC T130°C Db X</code>，
        並可見 <strong>TS 型式檢定合格標章</strong>。末尾的 <code>X</code> 代表<strong>有特殊使用條件</strong>，須查閱使用說明書。</p>
      </div>
    </div>

    <div class="panel">
      <h2>銘牌資訊判讀練習</h2>
      <div class="table-scroll">
        <table>
          <thead><tr><th>標示</th><th>能確定的資訊</th><th>不能確定的資訊</th></tr></thead>
          <tbody>
            <tr><td><code>Ex d</code></td><td>耐壓防爆型；排除 Zone 0</td><td><strong>不知 Zone 1 或 Zone 2</strong>；不知群組；不知溫度</td></tr>
            <tr><td><code>Ex d IIB</code></td><td>耐壓防爆型；適用 IIB（乙烯等）</td><td>仍不知 Zone；不知溫度限制</td></tr>
            <tr><td><code>Ex d IIB T4 Gb</code></td><td><strong>完整</strong>：Zone 1；IIB；≤135 °C；耐壓防爆</td><td>—</td></tr>
          </tbody>
        </table>
      </div>
      <div class="callout danger">
        <div class="callout-title">考試陷阱：只寫「Ex d」＝不完整</div>
        <p>只寫 <code>Ex d</code> → 無法確定適用 Zone（Zone 1 還是 Zone 2 要看 EPL）。完整標示必須包含四項：<strong>保護型式 ＋ 設備群組 ＋ 溫度等級 ＋ EPL</strong>。</p>
      </div>
    </div>
  </section>

  <!-- ⑥ 選用原則 -->
  <section class="tab-page" id="t6">
    <div class="panel">
      <h2>選用四項匹配</h2>
      <p style="color:var(--ink-soft);font-size:.9rem;margin-top:0">
        依指引，事業單位應依危險區域劃分結果，參考 <strong>CNS 3376-14</strong> 或 <strong>IEC 60079-14</strong>，選用適當之
        <strong>保護型式、設備群組、溫度等級、設備保護位準（EPL）及周遭環境溫度範圍</strong>之防爆電氣設備。
      </p>
      <div class="grid-2">
        <div class="card accent">
          <div class="card-title">① 保護型式 × 區域</div>
          <p>設備 EPL 須能適用現場所屬 Zone。</p>
          <p><small>例：Zone 1 至少要 <strong>Gb</strong>（Ga 亦可，Gc 不可）；Zone 0 實務上以 <strong>ia</strong> 為主。</small></p>
        </div>
        <div class="card accent">
          <div class="card-title">② 設備群組匹配</div>
          <p>設備群組須 ≥ 現場物質危險等級。</p>
          <p><small>氣體：IIA 環境可用 IIA／IIB／IIC；IIC 環境只能用 IIC。粉塵：IIIC ⊃ IIIB ⊃ IIIA。</small></p>
        </div>
        <div class="card accent">
          <div class="card-title">③ 溫度匹配</div>
          <p>設備最高表面溫度須<strong>低於</strong>現場物質之引燃溫度（AIT）。</p>
          <p><small>例：AIT 200 °C 之氣體，須選 T4 以上（≤135 °C）。</small></p>
        </div>
        <div class="card accent">
          <div class="card-title">④ 周遭環境溫度範圍</div>
          <p>須落在設備標示之環境溫度範圍內。</p>
          <p><small>例：銘牌 <code>-20°C ≤ Tamb ≤ +70°C</code>，超出範圍即不得使用。</small></p>
        </div>
      </div>

      <div class="callout warn">
        <div class="callout-title">技術匹配之外，還有法規面的第五道關卡</div>
        <p><strong>§177-2</strong>：公告後<strong>新安裝或換裝</strong>者必須是「合格品」——型式檢定合格標章（101.01.01 起之防爆燈具／電動機／開關箱），或完成資訊申報網站登錄並張貼<strong>安全標示</strong>（104.01.01 起產製輸入者，依職安法 §7）。</p>
      </div>

      <div class="callout">
        <div class="callout-title">六區：快速總複習流程</div>
        <p><strong>① 先分環境</strong>：氣體（0/1/2）or 粉塵（20/21/22）
        → <strong>② 再記代號</strong>：d o p e i q m s n ＋ pD tD
        → <strong>③ 最後看標示</strong>：<code>Ex d IIB T4 Gb</code></p>
      </div>
    </div>
  </section>

  <!-- ⑦ 安裝與檢查 -->
  <section class="tab-page" id="t7">
    <div class="panel">
      <h2>安裝實務必背數字（指引 肆、三）</h2>
      <div class="grid-3">
        <div class="card warm"><div class="card-title">50 mm</div><p>進入耐壓防爆「<strong>d</strong>」型設備之導線管，應在距<strong>接口處 50mm 範圍內</strong>裝設<strong>密封接頭</strong>（sealing fitting）。</p></div>
        <div class="card warm"><div class="card-title">50 mm</div><p>本質安全「<strong>i</strong>」型電纜線<strong>不應與非本安電纜混裝</strong>，除非間隔 <strong>50mm 以上</strong>；本安電纜宜以<strong>淡藍色</strong>標示。</p></div>
        <div class="card"><div class="card-title">25 mm／8 倍</div><p>電纜自封函蓋引出後，<strong>至少 25mm</strong> 後始可彎折，且彎折半徑應<strong>至少大於 8 倍電纜外徑</strong>。</p></div>
      </div>

      <h3>耐壓防爆 d 型：凸緣（法蘭）接合面與障礙物之最小間距</h3>
      <div class="table-scroll">
        <table style="min-width:0">
          <thead><tr><th>設備群組</th><th>最小間距</th></tr></thead>
          <tbody>
            <tr><td><span class="pill teal">IIA</span></td><td><strong>10 mm</strong></td></tr>
            <tr><td><span class="pill rust">IIB</span></td><td><strong>30 mm</strong></td></tr>
            <tr><td><span class="pill red">IIC</span></td><td><strong>40 mm</strong></td></tr>
          </tbody>
        </table>
      </div>

      <h3>螺紋管件旋入牙數</h3>
      <div class="table-scroll">
        <table style="min-width:0">
          <thead><tr><th>環境</th><th>旋入</th></tr></thead>
          <tbody>
            <tr><td>IIA 或 IIB 群</td><td><strong>5 個全牙</strong>以上</td></tr>
            <tr><td>IIC 群，或含有氫氣之 IIB 群</td><td><strong>8 個全牙</strong>以上</td></tr>
          </tbody>
        </table>
      </div>

      <div class="callout danger">
        <div class="callout-title">耐壓防爆 d 型的三個「不得」</div>
        <ul>
          <li>管線接合處<strong>不得使用止洩帶</strong>（會使防爆功能失效）</li>
          <li>使用防爆盲塞（Plug）封閉未用開孔時，<strong>不得使用轉接頭</strong></li>
          <li>密封接頭應填充型式檢定合格證書載述之<strong>纖維物及密封膏</strong>；垂直密封接頭<strong>不宜</strong>用於水平管線</li>
        </ul>
      </div>
    </div>

    <div class="panel">
      <h2>檢查與維護（指引 肆、四）</h2>
      <div class="grid-2">
        <div class="card hot">
          <div class="card-title">每月定期檢查 <span class="pill red">管理辦法 §31-1、§79</span></div>
          <p>廠內特殊場所之防爆電氣機械、器具或設備，應研擬<strong>自動檢查計畫</strong>，<strong>每月實施檢查一次</strong>：</p>
          <ul style="margin:.4rem 0 0;padding-left:1.15rem;font-size:.88rem">
            <li>本體有無損傷、變形</li>
            <li>配管、配線等有無損傷、變形及異常狀況</li>
            <li>其他保持防爆性能之必要事項</li>
          </ul>
        </div>
        <div class="card warm">
          <div class="card-title">每次使用前檢查 <span class="pill rust">設施規則 §177-3</span></div>
          <p>限<strong>移動式或攜帶式</strong>防爆設備，<strong>每次使用前</strong>檢查：</p>
          <ul style="margin:.4rem 0 0;padding-left:1.15rem;font-size:.88rem">
            <li>外部結構狀況</li>
            <li>連接之移動電線情況</li>
            <li>防爆結構與移動電線連接狀態</li>
          </ul>
          <p>遇有損壞，<strong>應即修復</strong>。</p>
        </div>
      </div>

      <h3>紀錄要求（管理辦法 §80、§81、§83）</h3>
      <div class="callout warn">
        <div class="callout-title">應指定具專業知能或操作資格之適當人員執行，記錄保存至少 <span style="color:var(--danger)">3 年</span></div>
        <ol style="margin:.4rem 0 0;padding-left:1.3rem;font-size:.9rem">
          <li>檢查年月日</li>
          <li>檢查方法</li>
          <li>檢查部分</li>
          <li>檢查結果</li>
          <li>實施檢查者之姓名</li>
          <li>依檢查結果應採取改善措施之內容</li>
        </ol>
        <p style="margin-top:.5rem">實施檢查、檢點時發現對勞工有危害之虞者，<strong>應即報告上級主管</strong>；發現異常時，<strong>應立即檢修並採取必要措施</strong>。</p>
      </div>
      <div class="callout">
        <div class="callout-title">檢查項目可參考</div>
        <p><strong>CNS 3376-17 表 1</strong>「檢查計畫表」所列檢查項目實施檢查。</p>
      </div>
    </div>
  </section>

  <!-- ⑧ 考點 -->
  <section class="tab-page" id="t8">
    <div class="panel">
      <h2>考前快記</h2>
      <div class="grid-3">
        <div class="card accent"><div class="card-title">氣體</div><p><strong>0 / 1 / 2</strong>　口訣：0 連續、1 可能、2 少短</p></div>
        <div class="card warm"><div class="card-title">粉塵</div><p><strong>20 / 21 / 22</strong>　口訣：20 連久常、21 正常有時、22 少短</p></div>
        <div class="card hot"><div class="card-title">CNS 3376-1</div><p>＝ 耐壓防爆外殼 <strong>d</strong></p></div>
        <div class="card"><div class="card-title">氣體 9 種</div><p>耐 d、油 o、壓 p、增 e、本 i、填 q、模 m、特 s、保 n</p></div>
        <div class="card"><div class="card-title">粉塵 2 種</div><p>粉 <strong>pD</strong>、封 <strong>tD</strong>（CNS 15591 系列）</p></div>
        <div class="card"><div class="card-title">溫度</div><p>T1=450、T2=300、T3=200、<strong>T4=135</strong>、T5=100、<strong>T6=85</strong></p></div>
      </div>
    </div>

    <div class="panel">
      <h2>八大考點</h2>

      <div class="callout danger">
        <div class="callout-title">考點一：條號別記錯</div>
        <p>防爆電氣＝<strong>設施規則 §177／§177-1／§177-2／§177-3</strong>（第八章）。<strong>不是 §277／§278</strong>（第十一章 防護具）。</p>
      </div>

      <div class="callout warn">
        <div class="callout-title">考點二：可燃性粉塵 vs 爆燃性粉塵</div>
        <p>可燃性粉塵 → <strong>§177 Ⅰ三</strong>；爆燃性粉塵（缺氧或 CO₂ 中仍會起火之<u>金屬</u>粉塵）→ <strong>§177-1</strong>。</p>
      </div>

      <div class="callout danger">
        <div class="callout-title">考點二之一：型式 × Zone 三個死記點</div>
        <p><strong>Zone 0 → 只有 ia</strong>（ma 亦可）；<strong>n 型 → 只有 Zone 2</strong>；<strong>d 型（耐壓防爆）→ Zone 1、Zone 2，不含 Zone 0</strong>。</p>
        <p>d 型原理是「允許殼內爆炸、火焰不外傳」，等於承認內部會著火，故進不了氣體連續存在的 Zone 0。</p>
      </div>

      <div class="callout">
        <div class="callout-title">考點三：CNS 3376-1 是 d，不是 p、不是 e</div>
        <p>「3376-1 先想到 d」。另記：p=-2、q=-5、o=-6、e=-7、i=-11、n=-15、m=-18。</p>
      </div>

      <div class="callout warn">
        <div class="callout-title">考點四：氣體看 3376，粉塵再加 15591</div>
        <p>氣體類設備 → CNS 3376 系列（IEC 60079）；<strong>粉塵類設備 → CNS 3376 + CNS 15591 系列</strong>。
        但<u>危險區域劃分</u>兩者都用 CNS 3376-10／-10-2。</p>
      </div>

      <div class="callout">
        <div class="callout-title">考點五：溫度等級數字越大越嚴格</div>
        <p>T6（85 °C）比 T1（450 °C）嚴格。<strong>300～450 °C ⇒ T1</strong>。設備溫度須<strong>低於</strong>現場引燃溫度（AIT）。</p>
      </div>

      <div class="callout danger">
        <div class="callout-title">考點六：銘牌五碼與「不完整」陷阱</div>
        <p><code>Ex</code>＋<strong>保護型式</strong>＋<strong>設備群組</strong>＋<strong>溫度等級</strong>＋<strong>EPL</strong>。只寫 <code>Ex d</code> 無法判斷適用 Zone。
        粉塵式群組為 <strong>IIIA／IIIB／IIIC</strong>，溫度直接標實際值（如 <code>T130°C</code>）。</p>
      </div>

      <div class="callout warn">
        <div class="callout-title">考點七：兩種檢查頻率不要混</div>
        <p><strong>每月定期</strong>檢查＝管理辦法 <strong>§31-1</strong>（固定式，廠內特殊場所）；<strong>每次使用前</strong>檢查＝設施規則 <strong>§177-3</strong>（<u>移動式／攜帶式</u>）。紀錄保存 <strong>3 年</strong>。</p>
      </div>

      <div class="callout">
        <div class="callout-title">考點八：合格品的兩個時間點</div>
        <p><strong>101.01.01</strong>——防爆燈具／電動機／開關（箱）新安裝或換裝，須型式檢定合格並張貼<strong>型式檢定合格標章</strong>。<br>
        <strong>104.01.01</strong>——產製運出廠場或輸入者，依職安法 §7 完成<strong>資訊申報網站登錄</strong>並張貼<strong>安全標示</strong>。</p>
      </div>

      <h3>其他常考數字</h3>
      <div class="grid-3">
        <div class="card"><div class="card-title">30 %</div><p>蒸氣／氣體濃度達<strong>爆炸下限 30%</strong> 以上 → 立即使勞工退避、停用煙火、加強通風（§177 Ⅰ二）</p></div>
        <div class="card"><div class="card-title">65 °C</div><p><strong>易燃液體</strong>＝閃火點未滿 65 °C 之物質</p></div>
        <div class="card"><div class="card-title">10 % ／ 20 %</div><p><strong>可燃性氣體</strong>＝爆炸下限 10% 以下，或爆炸上下限之差 20% 以上</p></div>
        <div class="card"><div class="card-title">10／30／40 mm</div><p>d 型凸緣接合面最小間距：IIA／IIB／IIC</p></div>
        <div class="card"><div class="card-title">5／8 全牙</div><p>螺紋管件旋入：IIA·IIB／IIC·含氫 IIB</p></div>
        <div class="card"><div class="card-title">3 年</div><p>防爆設備定期檢查<strong>紀錄保存年限</strong></p></div>
      </div>
    </div>
  </section>

  <footer>
    法規來源：職業安全衛生設施規則（<strong>N0060009</strong>；現行版本 115.06.30 修正發布、115.07.01 施行，惟 <strong>§177 系列最近異動為 108.04.30</strong>）·
    <a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=N0060009" target="_blank" rel="noopener">全國法規資料庫</a><br>
    行政指引：勞動部職業安全衛生署《事業單位爆炸性危險區域之防爆電氣設備設置作業指引》（113.01.26 勞職安 4 字第 1131400063 號函訂定）·
    <a href="https://exproof.osha.gov.tw/content/tool/ZoneTool.aspx" target="_blank" rel="noopener">防爆電氣暨危險區域劃分資訊網</a><br>
    標準來源：CNS 3376 系列（＝IEC 60079 系列）、CNS 15591 系列（＝IEC 61241 系列）<br>
    本頁為個人考試整理，僅供學習參考；實務適用請以主管機關最新公告條文為準。
  </footer>

</div>

<script>
(function () {
  var buttons = document.querySelectorAll('.tab-button');
  var pages = document.querySelectorAll('.tab-page');

  function show(id) {
    buttons.forEach(function (b) { b.classList.toggle('active', b.dataset.tab === id); });
    pages.forEach(function (p) { p.classList.toggle('active', p.id === id); });
    history.replaceState(null, '', '#' + id);
  }

  buttons.forEach(function (b) {
    b.addEventListener('click', function () { show(b.dataset.tab); });
  });

  var hash = location.hash.replace('#', '');
  if (hash && document.getElementById(hash)) { show(hash); }
})();
</script>
</body>
</html>
